[JUNCTIONS]
;ID     Elev        	Demand	Pattern         
J1	1576.37	232.1	Pat1	;										
J2	1574.53	210.4	Pat1	;										
J3	1575.19	49.7	Pat1	;										
J4	1576.77	63.8	Pat1	;										
J5	1574.73	26.9	Pat1	;										
J6	1576.61	78.5	Pat1	;										
J7	1579.64	154.4	Pat1	;										
J8	1585.49	40.9	Pat1	;										
J9	1585.07	65.7	Pat1	;										
J10	1583.92	55.4	Pat1	;										
J11	1581.70	106	Pat1	;										
J12	1580.27	87.5	Pat1	;										
J13	1578.08	64.7	Pat1	;										
J14	1579.65	32.6	Pat1	;										
J15	1578.98	293.7	Pat1	;										
J16	1591.20	48	Pat1	;										
J17	1585.07	150.1	Pat1	;										
J18	1591.07	12.6	Pat1	;										
J19	1583.58	320	Pat1	;										
J20	1591.04	67.9	Pat1	;										
J21	1605.67	12.5	Pat1	;										
J22	1606.39	12	Pat1	;										
J23	1608.27	1.8	Pat1	;										
J24	1604.13	15.3	Pat1	;										
J25	1601.98	39.2	Pat1	;										
J26	1614.52	4.3	Pat1	;										
J27	1613.45	14.6	Pat1	;										
J28	1610.70	12.7	Pat1	;										
J29	1607.65	11.5	Pat1	;										
J30	1619.42	12.9	Pat1	;										
J31	1616.86	11.6	Pat1	;										
J32	1612.73	5.9	Pat1	;										
J33	1611.29	6	Pat1	;										
J34	1614.05	4.5	Pat1	;										
J35	1624.04	4.6	Pat1	;										
J36	1623.37	126.4	Pat1	;										
J37	1620.47	8.1	Pat1	;										
J38	1616.80	4.6	Pat1	;										
J39	1612.56	4.1	Pat1	;										
J40	1625.94	4.5	Pat1	;										
J41	1622.77	4.6	Pat1	;										
J42	1627.64	2.9	Pat1	;										
J43	1627.71	4.6	Pat1	;										
J44	1619.14	5.6	Pat1	;										
J45	1623.59	2.9	Pat1	;										
J46	1619.76	5.2	Pat1	;										
J47	1615.64	5.9	Pat1	;										
J48	1625.30	7.1	Pat1	;										
J49	1623.37	6.7	Pat1	;										
J50	1630.50	12	Pat1	;										
J51	1620.99	26.6	Pat1	;										
J52	1620.86	18.8	Pat1	;										
J53	1618.91	9.4	Pat1	;										
J54	1572.27	316.3	Pat1	;										
J55	1572.13	428.1	Pat1	;										
J56	1577.01	211.3	Pat1	;										
J57	1576.10	127.7	Pat1	;										
J58	1573.48	66.5	Pat1	;										
J59	1568.30	98.6	Pat1	;										
J60	1580.17	260.4	Pat1	;										
J61	1584.94	109.8	Pat1	;										
J62	1585.19	93.8	Pat1	;										
J63	1587.41	30	Pat1	;										
J64	1590.79	20.3	Pat1	;										
J65	1594.69	43.4	Pat1	;										
J66	1598.98	22	Pat1	;										
J67	1596.19	6.7	Pat1	;										
J68	1595.56	6.4	Pat1	;										
J69	1593.26	7.8	Pat1	;										
J70	1592.08	10.2	Pat1	;										
J71	1589.46	7.8	Pat1	;										
J72	1588.93	10.4	Pat1	;										
J73	1605.14	17.1	Pat1	;										
J74	1600.06	19.5	Pat1	;										
J75	1595.74	17.4	Pat1	;										
J76	1608.72	6.2	Pat1	;										
J77	1605.59	3.8	Pat1	;										
J78	1602.29	11.1	Pat1	;										
J79	1598.81	3.9	Pat1	;										
J80	1597.60	1.4	Pat1	;										
J81	1596.49	4.3	Pat1	;										
J82	1600.52	5.5	Pat1	;										
J83	1598.28	6.7	Pat1	;										
J84	1606.59	11.9	Pat1	;										
J85	1604.18	4.2	Pat1	;										
J86	1606.02	4.3	Pat1	;										
J87	1601.94	3.2	Pat1	;										
J88	1599.23	11.9	Pat1	;										
J89	1599.98	10.4	Pat1	;										
J90	1609.42	3.4	Pat1	;										
J91	1609.77	12.2	Pat1	;										
J92	1607.40	14	Pat1	;										
J93	1603.27	11.2	Pat1	;										
J94	1597.52	11.5	Pat1	;										
J95	1608.67	7.1	Pat1	;										
J96	1612.15	13.4	Pat1	;										
J97	1566.03	199.2	Pat1	;										
J98	1563.21	320.2	Pat1	;										
J99	1565.61	308.7	Pat1	;										
J100	1558.42	137.5	Pat1	;										
J101	1558.19	396.1	Pat1	;										
J102	1574.39	114.9	Pat1	;										
J103	1579.41	41.9	Pat1	;										
J104	1583.12	53.3	Pat1	;										
J105	1575.07	13.6	Pat1	;										
J106	1572.03	27.3	Pat1	;										
J107	1585.25	19.3	Pat1	;										
J108	1581.48	13.3	Pat1	;										
J109	1580.42	10.6	Pat1	;										
J110	1577.73	15.4	Pat1	;										
J111	1576.85	8.7	Pat1	;										
J112	1586.27	33.2	Pat1	;										
J113	1593.21	22.1	Pat1	;										
J114	1582.50	30.5	Pat1	;										
J115	1579.60	26.9	Pat1	;										
J116	1586.57	24.4	Pat1	;										
J117	1582.07	8.4	Pat1	;										
J118	1592.06	21.1	Pat1	;										
J119	1587.03	4.1	Pat1	;										
J120	1579.35	2.5	Pat1	;										
J121	1582.70	3.1	Pat1	;										
J122	1550.03	182.8	Pat1	;										
J123	1555.52	120.4	Pat1	;										
J124	1557.10	477.3	Pat1	;										
J125	1555.66	417.5	Pat1	;										
J126	1553.21	120	Pat1	;										
J127	1552.29	77.7	Pat1	;										
J128	1556.01	24.9	Pat1	;										
J129	1553.31	13.9	Pat1	;										
J130	1552.37	14.7	Pat1	;										
J131	1549.31	13.9	Pat1	;										
J132	1556.15	58.8	Pat1	;										
J133	1552.74	25.2	Pat1	;										
J134	1550.38	39.1	Pat1	;										
J135	1548.39	32.8	Pat1	;										
J136	1551.72	376.7	Pat1	;										
J137	1555.67	197.8	Pat1	;										
J138	1560.62	41.6	Pat1	;										
J139	1557.48	17.1	Pat1	;										
J140	1569.70	25.3	Pat1	;										
J141	1566.07	21.6	Pat1	;										
J142	1561.78	49.8	Pat1	;										
J143	1574.10	15.1	Pat1	;										
J144	1570.94	21.6	Pat1	;										
J145	1564.38	47.5	Pat1	;										
J146	1561.17	24.9	Pat1	;										
J147	1571.28	12.5	Pat1	;										
J148	1569.37	11.5	Pat1	;										
J149	1570.71	16.5	Pat1	;										
J150	1564.66	15.1	Pat1	;										
J151	1567.64	18.9	Pat1	;										
J152	1577.26	18.2	Pat1	;										
J153	1579.70	4.9	Pat1	;										
J154	1570.70	14.1	Pat1	;										
J155	1541.28	1.7	Pat1	;										
J156	1543.86	53.8	Pat1	;										
J157	1541.80	4.3	Pat1	;										
J158	1542.83	85.3	Pat1	;										
J159	1545.28	356	Pat1	;										
J160	1542.56	204	Pat1	;										
J161	1542.85	40.7	Pat1	;										
J162	1546.18	119.8	Pat1	;										
J163	1548.58	104	Pat1	;										
J164	1540.94	19.3	Pat1	;										
J165	1541.08	38.6	Pat1	;										
J166	1546.85	45.6	Pat1	;										
J167	1547.42	7.4	Pat1	;										
J168	1541.11	56	Pat1	;										
J169	1547.10	166	Pat1	;										
J170	1549.23	80.1	Pat1	;										
J171	1547.09	97.6	Pat1	;										
J172	1544.74	102.3	Pat1	;										
J173	1541.77	113.3	Pat1	;										
J174	1553.42	19	Pat1	;										
J175	1550.41	17.8	Pat1	;										
J176	1547.58	18.2	Pat1	;										
J177	1544.32	11.2	Pat1	;										
J178	1554.55	9	Pat1	;										
J179	1550.88	9.5	Pat1	;										
J180	1547.41	14	Pat1	;										
J181	1556.20	5.5	Pat1	;										
J182	1553.80	0.6	Pat1	;										
J183	1552.41	4.8	Pat1	;										
J184	1550.90	6.4	Pat1	;										
J185	1547.60	13.9	Pat1	;										
J186	1558.40	7	Pat1	;										
J187	1557.15	7.1	Pat1	;										
J188	1552.76	16.5	Pat1	;										
J189	1549.06	16.5	Pat1	;										
J190	1560.66	14	Pat1	;										
J191	1559.24	15.4	Pat1	;										
J192	1559.57	18.9	Pat1	;										
J193	1555.38	16.8	Pat1	;										
J194	1551.51	30.7	Pat1	;										
J195	1547.83	37.7	Pat1	;										
J196	1557.68	22.5	Pat1	;										
J197	1562.03	10.8	Pat1	;										
J198	1538.91	2.2	Pat1	;										
J199	1536.61	2.8	Pat1	;										
J200	1530.92	13.9	Pat1	;										
J201	1534.24	12.6	Pat1	;										
J202	1539.18	4.5	Pat1	;										
J203	1536.67	4.6	Pat1	;										
J204	1534.29	5.2	Pat1	;										
J205	1531.66	9.5	Pat1	;										
J206	1540.40	60.6	Pat1	;										
J207	1530.72	32.8	Pat1	;										
J208	1537.85	61.9	Pat1	;										
J209	1535.06	20.4	Pat1	;										
J210	1533.07	138.7	Pat1	;										
J211	1530.89	16.7	Pat1	;										
J212	1534.41	156.4	Pat1	;										
J213	1532.58	9.1	Pat1	;										
J214	1534.96	31.9	Pat1	;										
J215	1535.37	61	Pat1	;										
J216	1537.01	31.2	Pat1	;										
J217	1537.17	4.5	Pat1	;										
J218	1535.66	34.6	Pat1	;										
J219	1535.70	11.2	Pat1	;										
J220	1537.69	10.1	Pat1	;										
J221	1527.71	69	Pat1	;										
J222	1536.39	20	Pat1	;										
J223	1536.97	280.6	Pat1	;										
J224	1531.15	143.6	Pat1	;										
J225	1528.76	57	Pat1	;										
J226	1535.78	52.5	Pat1	;										
J227	1533.21	32.2	Pat1	;										
J228	1541.55	29.7	Pat1	;										
J229	1538.72	50.8	Pat1	;										
J230	1544.39	27.2	Pat1	;										
J231	1541.50	21	Pat1	;										
J232	1538.19	15.1	Pat1	;										
J233	1533.87	32.6	Pat1	;										
J234	1544.80	25.6	Pat1	;										
J235	1540.90	46.9	Pat1	;										
J236	1545.25	34	Pat1	;										
J237	1532.68	44.1	Pat1	;										
J238	1544.26	51.2	Pat1	;										
J239	1533.20	15.4	Pat1	;										
J240	1534.50	11.6	Pat1	;										
J241	1531.60	27.9	Pat1	;
[PIPES]

;ID     Node1   Node2   Length  Diameter    	Roughness   	MinorLoss   	Status
L1	J199	J203	34.6	160	150	0	Open	;
L2	J200	J205	57.5	160	150	0	Open	;
L3	J156	J157	49.3	160	150	0	Open	;
L4	J157	J155	24	160	150	0	Open	;
L5	J157	J202	50.4	160	150	0	Open	;
L6	J202	J203	48.9	160	150	0	Open	;
L7	J202	J198	30.1	160	150	0	Open	;
L8	J203	J204	48.9	160	150	0	Open	;
L9	J203	J208	48.2	160	150	0	Open	;
L10	J1	J2	49.2	160	150	0	Open	;
L11	J2	J3	64.9	160	150	0	Open	;
L12	J204	J205	53.2	160	150	0	Open	;
L13	J204	J201	43.7	160	150	0	Open	;
L14	J122	J156	134.3	160	150	0	Open	;
L15	J205	J210	111.9	160	150	0	Open	;
L16	J205	J207	38.5	160	150	0	Open	;
L17	J158	J157	45.7	160	150	0	Open	;
L18	J206	J202	46	160	150	0	Open	;
L19	J123	J122	121.3	160	150	0	Open	;
L20	J209	J204	45.8	160	150	0	Open	;
L21	J3	J6	53.3	160	150	0	Open	;
L22	J3	J4	43.3	160	150	0	Open	;
L23	J54	J5	75.5	160	150	0	Open	;
L24	J124	J123	54.7	160	150	0	Open	;
L25	J5	J6	31.5	160	150	0	Open	;
L26	J97	J124	184.4	160	150	0	Open	;
L27	J6	J7	59	160	150	0	Open	;
L28	J55	J97	132.6	160	150	0	Open	;
L29	J210	J212	128.9	160	150	0	Open	;
L30	J56	J55	108.9	160	150	0	Open	;
L31	J7	J56	62.4	160	150	0	Open	;
L32	J159	J156	215.7	160	150	0	Open	;
L33	J211	J213	87	160	150	0	Open	;
L34	J8	J7	155.3	160	150	0	Open	;
L35	J212	J215	124	160	150	0	Open	;
L36	J213	J212	65.1	160	150	0	Open	;
L37	J9	J8	59.4	160	150	0	Open	;
L38	J10	J9	31.2	160	150	0	Open	;
L39	J125	J126	59.3	160	150	0	Open	;
L40	J11	J10	45.2	160	150	0	Open	;
L41	J126	J127	16.6	160	150	0	Open	;
L42	J214	J213	46.7	160	150	0	Open	;
L43	J160	J161	26.7	160	150	0	Open	;
L44	J127	J163	80.3	160	150	0	Open	;
L45	J12	J11	46.9	160	150	0	Open	;
L46	J13	J14	29.4	160	150	0	Open	;
L47	J161	J215	159.5	160	150	0	Open	;
L48	J162	J166	120.1	160	150	0	Open	;
L49	J162	J159	163.1	160	150	0	Open	;
L50	J14	J12	19	160	150	0	Open	;
L51	J163	J162	52.3	160	150	0	Open	;
L52	J57	J13	42	160	150	0	Open	;
L53	J58	J57	61.9	160	150	0	Open	;
L54	J215	J218	62.8	160	150	0	Open	;
L55	J164	J165	42.6	160	150	0	Open	;
L56	J59	J58	90.7	160	150	0	Open	;
L57	J216	J217	42.6	160	150	0	Open	;
L58	J98	J99	55.5	160	150	0	Open	;
L59	J99	J59	52.3	160	150	0	Open	;
L60	J15	J14	62.3	160	150	0	Open	;
L61	J100	J101	86.3	160	150	0	Open	;
L62	J100	J98	107.7	160	150	0	Open	;
L63	J128	J100	50.4	160	150	0	Open	;
L64	J165	J217	51.9	160	150	0	Open	;
L65	J129	J128	51.5	160	150	0	Open	;
L66	J217	J220	26	160	150	0	Open	;
L67	J217	J219	59.9	160	150	0	Open	;
L68	J130	J129	31.8	160	150	0	Open	;
L69	J218	J219	10.1	160	150	0	Open	;
L70	J218	J221	116.9	160	150	0	Open	;
L71	J219	J222	65.3	160	150	0	Open	;
L72	J131	J130	53.9	160	150	0	Open	;
L73	J166	J168	122.5	160	150	0	Open	;
L74	J167	J166	10	160	150	0	Open	;
L75	J167	J131	45.9	160	150	0	Open	;
L76	J16	J15	185.7	160	150	0	Open	;
L77	J221	J224	147	160	150	0	Open	;
L78	J168	J165	64.4	160	150	0	Open	;
L79	J168	J222	107.5	160	150	0	Open	;
L80	J132	J128	87.9	160	150	0	Open	;
L81	J222	J223	71.5	160	150	0	Open	;
L82	J17	J18	68.4	160	150	0	Open	;
L83	J133	J129	89.4	160	150	0	Open	;
L84	J18	J16	67.9	160	150	0	Open	;
L85	J134	J130	92.5	160	150	0	Open	;
L86	J135	J131	92.6	160	150	0	Open	;
L87	J169	J167	89.7	160	150	0	Open	;
L88	J19	J17	65.3	160	150	0	Open	;
L89	J223	J224	116	160	150	0	Open	;
L90	J223	J173	226.7	160	150	0	Open	;
L91	J224	J226	225.8	160	150	0	Open	;
L92	J225	J224	43.9	160	150	0	Open	;
L93	J20	J18	112.2	160	150	0	Open	;
L94	J136	J137	100.1	160	150	0	Open	;
L95	J170	J136	57.8	160	150	0	Open	;
L96	J170	J171	55.6	160	150	0	Open	;
L97	J171	J172	56.2	160	150	0	Open	;
L98	J60	J20	262.7	160	150	0	Open	;
L99	J172	J176	101.5	160	150	0	Open	;
L100	J173	J177	104.2	160	150	0	Open	;
L101	J173	J172	60.3	160	150	0	Open	;
L102	J226	J173	116.3	160	150	0	Open	;
L103	J226	J227	70.2	160	150	0	Open	;
L104	J227	J232	220.7	160	150	0	Open	;
L105	J61	J60	74	160	150	0	Open	;
L106	J137	J174	57.9	160	150	0	Open	;
L107	J137	J138	117.2	160	150	0	Open	;
L108	J174	J170	104	160	150	0	Open	;
L109	J174	J175	56.1	160	150	0	Open	;
L110	J175	J178	116.4	160	150	0	Open	;
L111	J175	J171	101.6	160	150	0	Open	;
L112	J62	J61	57.3	160	150	0	Open	;
L113	J176	J179	113.5	160	150	0	Open	;
L114	J176	J175	54.3	160	150	0	Open	;
L115	J177	J180	115.6	160	150	0	Open	;
L116	J177	J176	60.5	160	150	0	Open	;
L117	J138	J139	55.4	160	150	0	Open	;
L118	J138	J141	117.2	160	150	0	Open	;
L119	J139	J174	114.6	160	150	0	Open	;
L120	J139	J142	110.7	160	150	0	Open	;
L121	J178	J139	55	160	150	0	Open	;
L122	J178	J179	56.5	160	150	0	Open	;
L123	J102	J60	347.8	160	150	0	Open	;
L124	J179	J180	60	160	150	0	Open	;
L125	J180	J230	59.4	160	150	0	Open	;
L126	J103	J105	56.6	160	150	0	Open	;
L127	J103	J104	56.6	160	150	0	Open	;
L128	J104	J72	110.3	160	150	0	Open	;
L129	J105	J108	128.9	160	150	0	Open	;
L130	J105	J102	20.4	160	150	0	Open	;
L131	J63	J104	56.9	160	150	0	Open	;
L132	J63	J70	96.9	160	150	0	Open	;
L133	J64	J63	54.4	160	150	0	Open	;
L134	J64	J68	84	160	150	0	Open	;
L135	J65	J21	155.2	160	150	0	Open	;
L136	J65	J64	62.3	160	150	0	Open	;
L137	J230	J231	55.2	160	150	0	Open	;
L138	J230	J228	106.4	160	150	0	Open	;
L139	J231	J232	62	160	150	0	Open	;
L140	J231	J229	103.7	160	150	0	Open	;
L141	J106	J105	56.1	160	150	0	Open	;
L142	J106	J140	57	160	150	0	Open	;
L143	J232	J235	204	160	150	0	Open	;
L144	J232	J233	73.8	160	150	0	Open	;
L145	J21	J22	11	160	150	0	Open	;
L146	J140	J143	110	160	150	0	Open	;
L147	J22	J24	49.1	160	150	0	Open	;
L148	J23	J22	71.9	160	150	0	Open	;
L149	J23	J26	80.2	160	150	0	Open	;
L150	J24	J28	91.7	160	150	0	Open	;
L151	J24	J25	50.1	160	150	0	Open	;
L152	J141	J144	108.5	160	150	0	Open	;
L153	J141	J140	66.1	160	150	0	Open	;
L154	J142	J141	62.9	160	150	0	Open	;
L155	J25	J29	92	160	150	0	Open	;
L156	J25	J66	49	160	150	0	Open	;
L157	J66	J73	95.4	160	150	0	Open	;
L158	J66	J65	69.5	160	150	0	Open	;
L159	J67	J66	45.2	160	150	0	Open	;
L160	J67	J77	163.2	160	150	0	Open	;
L161	J68	J67	9.8	160	150	0	Open	;
L162	J69	J68	37	160	150	0	Open	;
L163	J69	J74	117.7	160	150	0	Open	;
L164	J70	J69	19.5	160	150	0	Open	;
L165	J71	J75	120.7	160	150	0	Open	;
L166	J71	J70	45.1	160	150	0	Open	;
L167	J72	J71	8	160	150	0	Open	;
L168	J107	J103	124.2	160	150	0	Open	;
L169	J107	J72	54.8	160	150	0	Open	;
L170	J26	J27	58.5	160	150	0	Open	;
L171	J108	J109	18.3	160	150	0	Open	;
L172	J108	J107	53	160	150	0	Open	;
L173	J109	J112	139.1	160	150	0	Open	;
L174	J109	J110	38.2	160	150	0	Open	;
L175	J181	J186	87	160	150	0	Open	;
L176	J181	J141	175	160	150	0	Open	;
L177	J27	J22	94.7	160	150	0	Open	;
L178	J27	J28	50.7	160	150	0	Open	;
L179	J110	J106	120.5	160	150	0	Open	;
L180	J111	J110	19.7	160	150	0	Open	;
L181	J111	J114	139.6	160	150	0	Open	;
L182	J182	J181	31.3	160	150	0	Open	;
L183	J182	J183	30.2	160	150	0	Open	;
L184	J28	J29	51.2	160	150	0	Open	;
L185	J143	J111	34.4	160	150	0	Open	;
L186	J29	J32	89.2	160	150	0	Open	;
L187	J183	J180	167	160	150	0	Open	;
L188	J144	J143	57.3	160	150	0	Open	;
L189	J184	J188	76.6	160	150	0	Open	;
L190	J184	J183	24.8	160	150	0	Open	;
L191	J73	J76	69.9	160	150	0	Open	;
L192	J73	J29	50.1	160	150	0	Open	;
L193	J185	J184	56.5	160	150	0	Open	;
L194	J185	J234	51.8	160	150	0	Open	;
L195	J145	J151	129.5	160	150	0	Open	;
L196	J146	J145	42.9	160	150	0	Open	;
L197	J74	J75	64.8	160	150	0	Open	;
L198	J74	J78	43.7	160	150	0	Open	;
L199	J234	J236	51.7	160	150	0	Open	;
L200	J186	J146	42.6	160	150	0	Open	;
L201	J186	J190	84.6	160	150	0	Open	;
L202	J75	J80	43.4	160	150	0	Open	;
L203	J147	J144	61.4	160	150	0	Open	;
L204	J147	J152	181	160	150	0	Open	;
L205	J187	J182	86.1	160	150	0	Open	;
L206	J187	J186	24.9	160	150	0	Open	;
L207	J30	J27	91	160	150	0	Open	;
L208	J148	J147	32.4	160	150	0	Open	;
L209	J235	J234	54.9	160	150	0	Open	;
L210	J235	J238	199.1	160	150	0	Open	;
L211	J76	J77	43.8	160	150	0	Open	;
L212	J31	J28	93	160	150	0	Open	;
L213	J188	J193	152.5	160	150	0	Open	;
L214	J188	J187	57.8	160	150	0	Open	;
L215	J77	J78	46.1	160	150	0	Open	;
L216	J32	J33	23.4	160	150	0	Open	;
L217	J189	J185	62.7	160	150	0	Open	;
L218	J189	J188	53.5	160	150	0	Open	;
L219	J78	J84	86.1	160	150	0	Open	;
L220	J78	J79	50.1	160	150	0	Open	;
L221	J34	J38	38.7	160	150	0	Open	;
L222	J236	J189	54.4	160	150	0	Open	;
L223	J236	J195	154.3	160	150	0	Open	;
L224	J79	J80	14.6	160	150	0	Open	;
L225	J112	J114	55.4	160	150	0	Open	;
L226	J112	J118	221.2	160	150	0	Open	;
L227	J80	J81	15.7	160	150	0	Open	;
L228	J35	J36	38.7	160	150	0	Open	;
L229	J81	J113	43.8	160	150	0	Open	;
L230	J81	J83	51.9	160	150	0	Open	;
L231	J36	J30	51.7	160	150	0	Open	;
L232	J113	J94	227	160	150	0	Open	;
L233	J113	J107	162.8	160	150	0	Open	;
L234	J114	J116	180.1	160	150	0	Open	;
L235	J149	J148	47.8	160	150	0	Open	;
L236	J237	J235	204.3	160	150	0	Open	;
L237	J37	J36	48	160	150	0	Open	;
L238	J150	J146	84.1	160	150	0	Open	;
L239	J38	J37	49.3	160	150	0	Open	;
L240	J39	J38	53.5	160	150	0	Open	;
L241	J39	J76	72.1	160	150	0	Open	;
L242	J39	J47	58.5	160	150	0	Open	;
L243	J82	J79	48.9	160	150	0	Open	;
L244	J40	J36	38.3	160	150	0	Open	;
L245	J83	J82	26.9	160	150	0	Open	;
L246	J41	J37	37.8	160	150	0	Open	;
L247	J42	J43	23.6	160	150	0	Open	;
L248	J151	J154	178.3	160	150	0	Open	;
L249	J151	J191	108	160	150	0	Open	;
L250	J43	J50	90.9	160	150	0	Open	;
L251	J44	J38	36.9	160	150	0	Open	;
L252	J85	J87	21.2	160	150	0	Open	;
L253	J45	J43	52.9	160	150	0	Open	;
L254	J87	J82	32.9	160	150	0	Open	;
L255	J88	J83	30.5	160	150	0	Open	;
L256	J191	J187	128.8	160	150	0	Open	;
L257	J46	J52	91.1	160	150	0	Open	;
L258	J89	J93	148.6	160	150	0	Open	;
L259	J47	J46	52	160	150	0	Open	;
L260	J47	J90	66.8	160	150	0	Open	;
L261	J90	J91	22.6	160	150	0	Open	;
L262	J192	J191	26.3	160	150	0	Open	;
L263	J193	J196	100.8	160	150	0	Open	;
L264	J193	J192	58.6	160	150	0	Open	;
L265	J48	J45	48.6	160	150	0	Open	;
L266	J49	J48	22	160	150	0	Open	;
L267	J91	J92	35.5	160	150	0	Open	;
L268	J91	J96	105.5	160	150	0	Open	;
L269	J194	J189	153.4	160	150	0	Open	;
L270	J194	J193	52.8	160	150	0	Open	;
L271	J152	J153	75.9	160	150	0	Open	;
L272	J92	J95	97.1	160	150	0	Open	;
L273	J92	J86	64.2	160	150	0	Open	;
L274	J195	J194	54.2	160	150	0	Open	;
L275	J238	J195	56.8	160	150	0	Open	;
L276	J238	J239	141.5	160	150	0	Open	;
L277	J51	J48	44.4	160	150	0	Open	;
L278	J116	J119	47.4	160	150	0	Open	;
L279	J116	J117	53.4	160	150	0	Open	;
L280	J239	J240	40.9	160	150	0	Open	;
L281	J239	J241	110.6	160	150	0	Open	;
L282	J117	J121	38.5	160	150	0	Open	;
L283	J117	J153	41.2	160	150	0	Open	;
L284	J117	J115	98.4	160	150	0	Open	;
L285	J153	J120	30.6	160	150	0	Open	;
L286	J197	J192	125.9	160	150	0	Open	;
L287	J53	J47	141.4	160	150	0	Open	;



[OPTIONS]
 Units              	CMD
 Headloss           	H-W


[COORDINATES]
;Node   X-Coord 	Y-Coord
J1	76.9	1086.2	
J2	78	1037.1	
J3	142.9	1037.4	
J4	147.1	1080.5	
J5	168.1	1021.7	
J6	196.2	1035.8	
J7	254.7	1028.7	
J8	298.1	1177.8	
J9	352.3	1153.6	
J10	353.9	1122.4	
J11	370.2	1080.3	
J12	406.5	1050.7	
J13	410.4	1006	
J14	416.7	1034.7	
J15	472.5	1007	
J16	533	1182.2	
J17	585.3	1101	
J18	599.4	1167.7	
J19	646.6	1078.4	
J20	711.3	1159.9	
J21	1130.7	1111.4	
J22	1141.6	1113.1	
J23	1141.9	1185	
J24	1153	1065.4	
J25	1162.7	1016.3	
J26	1221.7	1191.4	
J27	1233.6	1134.2	
J28	1242.4	1084.3	
J29	1252.7	1034.3	
J30	1322.7	1151.6	
J31	1333.4	1102.5	
J32	1339.4	1054.4	
J33	1344.7	1031.7	
J34	1355.8	1058.5	
J35	1365	1198.7	
J36	1373.4	1161	
J37	1382.4	1114	
J38	1393.7	1066.1	
J39	1402.4	1013.4	
J40	1411.1	1167.2	
J41	1419.5	1121.1	
J42	1422.5	1197.6	
J43	1427.7	1174.6	
J44	1429.7	1073.6	
J45	1438.9	1123	
J46	1449.2	1076	
J47	1459.6	1025.2	
J48	1486.4	1132.8	
J49	1491.9	1111.5	
J50	1517	1191.1	
J51	1529.4	1143.1	
J52	1538.5	1093.9	
J53	1597.8	1054.7	
J54	158.4	946.9	
J55	200.9	866.4	
J56	238.3	968.6	
J57	417.6	964.7	
J58	426.2	903.4	
J59	458.3	818.8	
J60	865.1	947.2	
J61	922.8	993.2	
J62	957.5	947.6	
J63	1097.9	843	
J64	1099.1	897.3	
J65	1101	959.5	
J66	1169.8	967.9	
J67	1179.5	923.8	
J68	1181.3	914.2	
J69	1190.9	878.6	
J70	1193.3	859.3	
J71	1202.4	815.2	
J72	1203.6	807.4	
J73	1263.4	985.4	
J74	1306	902.6	
J75	1320.4	839.5	
J76	1331.7	999.6	
J77	1339.1	956.6	
J78	1348.7	911.6	
J79	1360.6	863	
J80	1362.9	848.6	
J81	1366.1	833.2	
J82	1408.7	871.7	
J83	1416.3	846	
J84	1432.9	929.1	
J85	1435.6	900.5	
J86	1440.2	916.4	
J87	1440.6	880.1	
J88	1446.2	851.5	
J89	1451.7	859.6	
J90	1472.9	960	
J91	1495.3	963	
J92	1503.2	928.5	
J93	1597.3	889.2	
J94	1597.4	828.5	
J95	1598.4	947.7	
J96	1598.6	984.3	
J97	182.9	735.2	
J98	464.9	713.2	
J99	471.5	768.3	
J100	483.5	607.2	
J101	568	624.9	
J102	1076	670.7	
J103	1093.4	729.8	
J104	1095.5	786.3	
J105	1096.3	673.4	
J106	1116.2	621	
J107	1215.1	753.9	
J108	1221.9	701.4	
J109	1226.3	683.7	
J110	1233.9	646.4	
J111	1238.1	627.2	
J112	1362.3	712.2	
J113	1373.7	790.3	
J114	1374.1	658.2	
J115	1464.8	617.1	
J116	1551	692	
J117	1560.5	639.6	
J118	1578	760.6	
J119	1597.5	701.1	
J120	1597.9	610.1	
J121	1598.4	646.4	
J122	91.1	408.3	
J123	113.1	527.4	
J124	161.9	552.2	
J125	365.5	541	
J126	379.2	483.3	
J127	390.5	471.2	
J128	493.7	558	
J129	503.1	507.4	
J130	509.5	476.3	
J131	522.3	424.1	
J132	579.6	576.4	
J133	590.8	525.2	
J134	599.8	496	
J135	612.7	444.3	
J136	830.9	431	
J137	928.8	451.4	
J138	1043.6	474.6	
J139	1054	420.3	
J140	1139.8	569.2	
J141	1156.5	505.4	
J142	1162.3	443	
J143	1246.9	594	
J144	1259.8	538.3	
J145	1296.6	447.6	
J146	1305.5	405.7	
J147	1321.1	534.4	
J148	1329.5	503.1	
J149	1376.4	511.8	
J150	1387.2	425.3	
J151	1423.3	474	
J152	1497.4	575	
J153	1569.2	599.4	
J154	1597.6	511.7	
J155	26.4	228.4	
J156	41.5	283.7	
J157	49.4	235.1	
J158	94.2	243.6	
J159	255.7	308.6	
J160	388.1	265.5	
J161	414.2	271	
J162	415.1	343.3	
J163	417	395.5	
J164	454.1	228.5	
J165	495.6	238	
J166	532.3	369.4	
J167	532.5	379.3	
J168	558.9	249.9	
J169	620.4	397.6	
J170	840.5	374	
J171	853.1	319.9	
J172	866.3	265.4	
J173	875.7	205.9	
J174	942.2	395.2	
J175	952.6	340.1	
J176	965.4	287.4	
J177	977.4	228.2	
J178	1065.9	366.6	
J179	1076.3	311.2	
J180	1090.3	252.9	
J181	1228	346	
J182	1241.6	317.9	
J183	1253.1	289.9	
J184	1261.8	266.7	
J185	1286.2	215.9	
J186	1313.1	363.8	
J187	1321.4	340.4	
J188	1336.2	284.7	
J189	1346.7	232.3	
J190	1395.8	381.3	
J191	1447	369	
J192	1473	373.2	
J193	1485.3	316.1	
J194	1496.7	264.7	
J195	1508.8	212	
J196	1583.5	339.1	
J197	1596	399.8	
J198	31	178.9	
J199	36.1	129.4	
J200	36.5	24.4	
J201	38.1	82.2	
J202	60.3	185.9	
J203	69.7	137.9	
J204	81	90.4	
J205	92.3	38.4	
J206	105.2	196.1	
J207	105.2	2.2	
J208	116.9	147.7	
J209	125.8	99.8	
J210	201.9	61	
J211	256.5	8	
J212	327.9	88	
J213	342	24.5	
J214	388	31.9	
J215	448.9	115.4	
J216	464.8	176.8	
J217	506.2	187.3	
J218	510.6	127.6	
J219	520.6	129.1	
J220	531.4	193.5	
J221	535.2	13.6	
J222	583.8	145.4	
J223	654	158.8	
J224	678.7	45.6	
J225	688.3	2.9	
J226	899.6	92.2	
J227	916.2	24.1	
J228	997.8	172.4	
J229	1010.8	118.4	
J230	1101.9	194.7	
J231	1112.1	140.5	
J232	1129.3	81	
J233	1145.9	9.2	
J234	1307.4	168.7	
J235	1329.8	118.7	
J236	1358	179.3	
J237	1379.4	6.8	
J238	1525	157.8	
J239	1556.6	20.3	
J240	1596	31.3	
J241	1447.8	0.3	


[BACKDROP]
 UNITS          	Meters

[END]
